# 多微网新能源协同调度：修改计划与实施规范

日期：2026-09-26。适用仓库：`C:\daima\multi_microgrid_rl_standalone`。

## 0. 交接状态与使用方式

用户已要求停止本轮代码实施，改为由其他开发者落地。本文规定目标行为、实施顺序和验收条件，**不是完成报告**。

当前工作区已有未完成的修改，尚不能视为可运行版本。接手者应先检查第 12 节的改动清单，保留已有工作，再逐项实现和验证。不要直接开始正式训练，也不要批量回滚或覆盖工作区。

本文整合最后阶段的方案，优先于早期方案中相冲突的设定。尤其注意：当前交接目标采用二维 Actor 动作、本地优先、购电不限、各微网外送许可上限 100 kW。早期三维交易比例动作、购电上限 200 kW、微网差异电价和日末恢复要求不属于本次目标。

仓库 `AGENTS.md` 是代码组织和实验流程约束。本次是共享环境设定修改，需要同时适用于 MATD3 与普通 T，不能包装为某个算法独有的改进。

## 1. 最终规则总表

| 项目 | 实施规则 |
|---|---|
| 调度周期 | 独立自然日 00:00–24:00，24 步，每步 1 h |
| 跨日状态 | 每天按规定初始化，不从前一天继承 ESS、料仓、室温或 EV 状态 |
| ESS 初始状态 | 三个微网均从最低 SOC=0.10 开始 |
| ESS 日末状态 | 不恢复初始 SOC，不增加日末偏差罚款 |
| MG1 | 连续生产＋缓冲料仓；初始库存固定，取消日末库存恢复 |
| MG2 | 保留 2R2C HVAC、舒适度和设备限制，取消日末温度恢复 |
| MG3 | 三个 EV 群组、单向充电、各自离站要求；没有统一 24 点恢复要求 |
| 外部电价 | 三个微网共享已有数据中的购电价格；售电价格为其 0.50 倍 |
| 外部购电 | 不设容量瓶颈；配置使用 `null` |
| 外部售电 | 每个微网分别设 100 kW 的“各微网外送许可上限” |
| P2P 容量 | 取消额外的两两交易容量上限；仍受供需、SOC 和设备能力限制 |
| P2P 损耗 | 0，保持简化的无损共享池 |
| ESS 优先级 | 优先满足本地负荷，剩余可用放电参与 P2P |
| ESS 可服务对象 | 本地及其他微网负荷；不能为其他 ESS 充电、不能卖给大电网 |
| 允许的跨时行为 | 凌晨从电网给 ESS 充电，下午用 ESS 服务其他微网负荷 |
| 未成交 ESS 供给 | 回退，不实际放电，不转为外部售电或弃电 |
| 弃电 | 当前风光剩余在本地利用、P2P、允许外送之后仍未使用的部分 |
| Actor 动作 | 每微网 `[a_ESS, a_DR]`；不增加交易比例或交易对象动作 |
| 目标函数 | 保持成本最小化框架，保留弃电成本；不改成严格的弃电优先字典序优化 |

## 2. 时间、初始化与边界约定

### 2.1 统一时间语义

状态 `x_t` 是时刻 t 的状态，动作作用于 `[t,t+1)`，实际功率执行后得到 `x_(t+1)`。每日执行 t=0,…,23，最后得到 24 点状态。功率单位 kW，电量单位 kWh，电量均乘 `Δt`；不能因为当前 `Δt=1` 就在接口中混淆两者。

EV 在 d 点离站时，最后可用动作是 t=d−1。该步先计入实际充电，再检查离站缺额，随后移出可调度集合。

### 2.2 ESS 参数

| 微网 | 容量 kWh | 充电上限 kW | 放电上限 kW | 初始/最低/最高 SOC |
|---|---:|---:|---:|---|
| MG1 | 210 | 65 | 65 | 0.10 / 0.10 / 0.90 |
| MG2 | 290 | 80 | 80 | 0.10 / 0.10 / 0.90 |
| MG3 | 95 | 34 | 34 | 0.10 / 0.10 / 0.90 |

充、放电效率均为 0.95；退化成本保持现有 0.01 元/kWh 的计费口径。能量更新：

`E_(t+1) = E_t + η_ch × P_ch_actual × Δt − P_dis_actual × Δt / η_dis`。

同一步不得同时充放电；按**实际执行功率**更新能量和成本。取消日末恢复不代表取消逐时 SOC 上下界。每天初始 SOC 固定、日末自由这一条件必须进入实验说明和配置快照。

### 2.3 独立日评价的边界

每天重置不是物理上的连续跨日运行。取消日末恢复会改变有限时域最优解，属于任务定义变化，不能仅称为无影响的评价口径变化。必须报告初末能量/库存，不能把依靠消耗初始库存得到的收益直接解释为长期同等服务下的收益。

本次不额外加入终端价值、循环约束或跨日继承；这些只能另作敏感性研究。

## 3. 动作空间与逐步执行规范

### 3.1 两个动作的职责

每个 Actor 输出两个归一化动作，均在 `[-1,1]`：

1. `a_ESS`：负值请求充电，正值请求放电，零为不动作。
2. `a_DR`：控制本微网柔性设备；MG1 为生产用电，MG2 为 HVAC，MG3 为 EV 群组总充电功率。

ESS 动作首先按当时 SOC 和设备能力映射：

`C = min(P_ch_max, (E_max−E_t)/(η_ch Δt))`

`D = min(P_dis_max, (E_t−E_min)η_dis/Δt)`

`P_ch_request = max(−a_ESS,0) C`

`P_dis_request = max(a_ESS,0) D`。

ESS 的放电请求决定本地供给和可参与 P2P 的供给量；实际成交取决于其他微网负荷。充电请求也会改变新能源交易需求。**Actor 可以通过功率影响交易，但不直接选择交易对象或独立报量。**论文和图示不能声称学习了交易配对策略。

当前工程内部可保留三维有效动作 `[ESS-local, ESS-trade, DR]` 供 Critic 使用；这不是三维 Actor。保持动作投影、Actor 梯度路径、Replay、Target Actor 和 Critic 输入语义一致。不要只改 `env.step` 而让训练投影仍采用旧规则。

### 3.2 本地优先与共享池顺序

以下顺序是物理语义，实现可重构，但必须产生等价结果：

1. 根据当前设备状态与 DR 动作计算本步可执行柔性功率，形成总负荷 `L_i`。DR 是负荷服务，不把 ESS 充电计入它。
2. 本地风光先供本地负荷：`R_local=min(R_i,L_i)`；得到本地负荷缺口 `D_i` 和剩余风光 `S_i`。
3. 充电模式下，本地剩余风光先满足本地 ESS 请求，形成待交易风光供给和待补充充电需求。放电模式下，ESS 先补本地负荷：`B_local=min(P_dis_request,D_i)`；剩余才可申报给其他微网**负荷**。不得把其他 ESS 的充电需求计为 ESS 可售需求。
4. P2P 先清算剩余负荷需求：先使用剩余风光，再使用 ESS 供给。同优先级采用可复现的分配规则，保留现有合理规则或明确固定排序，禁止依赖字典随机顺序。
5. P2P 再用剩余风光满足其他微网 ESS 的剩余充电需求。不能调用 ESS 供给完成这一步。
6. 外部电网补足本地剩余负荷和合法 ESS 充电需求；由于购电不限，不因原来的 200 kW 限制削减实际充电。
7. 各微网当前剩余风光可外送 `min(S_remaining,100)`；其余计为弃电。100 kW 是各自限制，不能共享为总计 300 kW 的额度。
8. 实际 ESS 放电=`本地实际供给+P2P 实际成交`。未成交供给取消；不得先扣 SOC 后把未成交量记作损耗。
9. 用实际供能更新 ESS 和 DR；处理 EV 离站事件；形成成本、奖励、轨迹和下步观测。

本地优先也意味着：本地仍从电网购电满足负荷时，不应同时存在本地 ESS 对外服务负荷的交易。允许的电网储能套利发生在不同时刻。

### 3.3 能量来源与用途台账

至少在清算内部区分下列流量，输出可按需要汇总：

| 来源 | 合法用途 |
|---|---|
| 本地风光 | 本地负荷、本地 ESS、其他微网负荷、其他微网 ESS、外部售电、弃电 |
| 本地 ESS | 本地负荷、其他微网负荷 |
| 外部电网 | 本地负荷、本地 ESS |

P2P 输入不允许再次作为外送或转售来源。禁止 ESS→ESS、ESS→外部电网、电网直接转售；也不能借第三个微网转送绕开这些限制。不能只用一个带正负号的净功率掩盖来源和用途。

每步检验：各节点功率守恒、P2P 总收发相等、ESS 状态守恒、风光供给等于各去向总和。不要把风光给电池的流量与电池给负荷的流量随意对消，导致来源约束丢失。

## 4. MG1 与 MG2 的 DR 规范

### 4.1 MG1：连续生产与缓冲料仓

保留：额定功率 28.5 kW，额定产量 1.186 t/h，下游连续消耗 0.975 t/h；初始库存 10.53 t，库存范围 `[3.51,15.80]` t，名义容量 17.55 t。保留现有生产功率—产量映射，按实际功率更新库存。

`S_(t+1)=S_t+q_production(P_actual)Δt−0.975Δt`。

取消 `S_24≈S_0` 的要求和罚款；逐时库存边界、下游连续服务仍必须满足。清理观测、参考策略、动作投影中“为了日末回到初值”的强制追赶逻辑；可报告库存差值，但不得暗中恢复为约束。

报告初末库存、总产量、下游消耗和服务违约。智能体发挥空间是利用库存缓冲调整生产时段，不能通过少供下游来伪造节能收益。

### 4.2 MG2：HVAC

保留现有 2R2C 参数、35 kW 制热/制冷能力和 COP、太阳辐射及内部热增益模型。初始化沿用现有天气条件规则：

`T_air,0=clip(23+0.20(T_out,0−23),18,28)`

`T_mass,0=clip(23+0.10(T_out,0−23),18,28)`。

保留工作日占用时段 7–18 点及现有占用日历；占用舒适区 `[21,25]℃`，非占用区 `[16,30]℃`。舒适度检查按明确的下一状态时间边界处理，环境、参考策略和 MILP 必须一致。

取消日末空气/建筑质量温度恢复、相关罚款及强制恢复引导；保留占用舒适度服务。报告占用违约时长、温度偏差和初末温度。智能体通过建筑热惯性调整制热/制冷时段。

## 5. MG3：三群组 EV 详细规范

### 5.1 群组参数与场景生成

每辆等效车容量 60 kWh，充电功率上限 7.2 kW，充电效率 0.93，目标 SOC=0.80，不允许 V2G。

| 群组 | 车辆数 | 群容量 kWh | 群功率上限 kW | 到站/可控起点 | 离站规则 |
|---|---:|---:|---:|---|---|
| G1 夜间早离站 | 6 | 360 | 43.2 | 0 点 | 6/7/8 点，概率 0.2/0.6/0.2 |
| G2 夜间晚离站 | 4 | 240 | 28.8 | 0 点 | 9/10/11 点，概率 0.2/0.6/0.2 |
| G3 日间 | 3 | 180 | 21.6 | 9/10/11/12 点，概率 0.2/0.4/0.3/0.1 | 停留 4/5/6 h，概率 0.25/0.50/0.25 |

站级上限 93.6 kW，等于群组上限之和，本版不额外制造站级拥塞。各群每天抽取一个等效单车电池侧需求 `q_g~Uniform(14,22)` kWh，群组需求为 `n_g q_g`，初始 SOC=`0.80−q_g/60`。这是组内同质的等效群体，不是逐车独立抽样。

总容量 780 kWh；期望日需求为电池侧 234 kWh、交流侧约 251.61 kWh。夜间需求指 0 点开始的**剩余待充需求**，不把前一天晚上整段充电重复计入。当天不加入必须跨次日完成的新晚间会话。

每个自然日一次性生成会话，日内不重抽。随机种子由日期、独立 `scenario_seed`（默认 42）与版本稳定派生，使用 SHA256 等稳定方法，不能使用 Python 进程随机化 `hash()`，不能依赖策略探索随机数。

相同日期及场景种子的算法、参考策略、合作/独立 MILP 和七个联盟必须拿到相同会话。记录场景 ID、生成器版本、日期及参数；改变策略执行顺序不应改变会话。

### 5.2 可执行功率区间

对已到站、尚未离站的群组 g，设电池侧剩余需求 `R_g`，当前步 t，离站 d，可用剩余步数 `N_g=d−t`：

`U_g=min(P_g,max, R_g/(η Δt))`

`L_g=max(0, R_g/(η Δt)−P_g,max(N_g−1))`。

未连接群组 `L_g=U_g=0`。总上限 `U=min(P_station,max,ΣU_g)`，总下限 `L=ΣL_g`。MG3 动作映射为：

`P_EV_request=L+(a_DR+1)/2×(U−L)`。

因此 −1 表示本步最低必要充电量，不总是零；+1 表示可执行最大量。若 `L>U` 或某群 `L_g>U_g`，标记不可行，将执行下限限制到物理上限，保留缺额，禁止虚构充电完成。

先给各群分配最低必要功率，再按最小松弛时间分配剩余功率：

`slack_g=(d−t)Δt−R_g/(η P_g,max)`。

松弛时间小的优先；并列按离站时间、固定群组 ID 排序，且不超过各自 `U_g`。总功率分配必须与执行一致；若供能阶段实际削减功率，应根据实际供能重新分配，而不是按请求功率更新全部群组。

### 5.3 离站结算和信息可见性

到达 d 点，先计入上一时段实际充电，再计算剩余电池侧需求。离站缺额罚款为 `1.5×R_g` 元，每群每次会话只计一次。不能因 `terminal_soc.mode=none` 而关闭它，也不能在小时成本和日末汇总中重复计费。

该约束是离站服务要求，和取消日末恢复不冲突。强制最低功率的作用是避免本来可行的任务被拖延成无法完成，不应继续把“主动拖欠充电换收益”作为正常策略空间。

G1/G2 的实际需求和离站时间在 0 点公开；G3 在实际到站前不公开抽样需求、实际到站或离站时间。配置分布可以公开，实际未来样本不能进入 Actor 或训练 Critic。完整会话可进入审计文件和 MILP 的显式完美预知输入，但必须与模型输入分离。

每群保留 8 个特征：已揭示、已连接、已离站、剩余需求、距离站小时数、额定功率、最低必要功率、最高可用功率；三群共 24 个，加总剩余需求、总最低/最高功率、站级上限，共 28 个。隐藏群组的实际数值必须屏蔽，总量也不能泄露其需求。明确归一化基准为群容量、24 h、站级功率等有限常数。现有全局 `mg3_dr_min/max` 保留一致的站级归一化。

同一 EV 动作控制总量，群组分配由规则执行。论文须区分“学习总功率”与“规则分配群组功率”。

## 6. 电价、无限容量和数值规范

复用数据中的全局 `buy_price_per_kwh`，保留其时间变化，售电曲线为全局购电曲线乘 0.50。删除当前配置中 MG1 固定电价、MG2 差异系数、MG3 独立分时曲线覆盖。不要重新设计一套峰谷曲线，也不要仅把显示价格改成相同而成本仍读旧列。

`grid.import_limit_kw: null`、`p2p.pair_capacity_kw: null` 表示无此物理上限；所有构造、校验、结算、投影、优化和序列化调用点都要支持。禁止 `float(None)`，禁止用 200、10000 等任意数值冒充无上限。

内部算法可用正无穷参与纯比较，但观测、归一化分母、Torch 张量、JSON 指标和 MILP 系数必须有限。MILP 如需二进制 Big-M，应按该时段基础负荷、DR 最大功率、ESS 最大充电等推导有限数学界，注明推导，不把它解释为购电容量限制。

外送许可初值 100 kW 是研究场景参数，不是实测线路容量。正式结果可另做 0/50/100/更高额度的敏感性分析，但不属于本轮最低实施范围。

## 7. 成本、指标和输出口径

保持现有成本框架：购电成本−售电收入＋ESS 退化成本＋现有服务成本＋弃电成本；弃电成本系数保持 0.02 元/kWh，奖励缩放保持现有配置。新增/迁移 EV 离站成本只能计一次。Equal/Shapley 是事后结算，禁止混入环境奖励或策略动作。

必须至少保存：

- 风光可用电量、弃电量、弃电率，以及非弃电比例 `1−弃电/风光可用电量`。
- 外部购电量、外送量和购售电费用；分别记录每微网及系统合计。
- P2P 实际交易量，并可区分风光→负荷、风光→ESS、ESS→负荷。
- ESS 实际充放电、初末 SOC/电量、未成交回退量。
- MG1 初末库存及下游服务；MG2 占用舒适度；MG3 分群需求、实际完成、离站缺额与事件成本。
- 总运行成本、奖励构成及服务违约标记。

外送风光属于未弃电，所以**低弃电率不能独自证明集群内部最终用能占比高**。报告弃电时同时给外送量即可说明去向。保留旧字段 `renewable_utilization_rate` 时，明确它是非弃电比例的历史别名，不称为“本地最终消纳率”。不能把充电量和后续放电量都计作新增风光消纳。

风光可用电量为零时，相应比例用 `null`/不适用并给明确标记，不能制造除零或默认满分。汇总率应按总电量计算，不简单平均日百分比。

关闭日末恢复后，终端偏差可供诊断，但不能继续触发“约束失败”或成本。EV 离站服务必须独立保留。

## 8. MILP、参考策略与结算一致性

七个非空联盟都使用同一天数据、同一会话实例、同一初始状态与服务规则；包含哪个微网就包含其 DR。核对 `evaluation/coalition_evaluator.py` 是否真正传入启用 DR 的参数，不能只修改底层求解器而联盟估值仍不含 DR。

MILP 必须采用来源—用途分解，分别表达风光和 ESS 供给以及负荷/充电用途，并约束：

- ESS 不给 ESS 充电、不向大电网售电；外部购电不转售。
- 外送只来自当前所属微网剩余风光；P2P 不能变成中转外送渠道。
- 本地优先，以及与环境相同的日末自由、设备和服务边界。
- 各 EV 群组独立到离站窗口、能量需求、功率和离站缺额。
- 全部变量系数有限，不能出现 `inf×binary`。

明确“模型物理一致”和“执行器策略空间一致”的区别：完美预知 MILP 比在线策略知道更多信息；若还允许自由分配群组功率，而环境使用固定最小松弛时间规则，则它是更宽松策略空间中的成本下界/参考最优，**不得声称完全等价执行器的精确最优解**。如需要严格执行器最优，另行实现其顺序及分配约束，不默认免费成立。

更新 `optimization/oracle_replay.py`、`evaluation/dr_reference.py` 以匹配新动作区间。EV 回放逆映射在 `U>L` 时为 `2(P−L)/(U−L)−1`；`U=L` 使用规定的固定动作并验证同一实际功率，不除零。旧的按 `[0,Pmax]` 回放公式不可继续使用。

Shapley/Equal 本轮保留既有分配方法，只改变一致的新环境下输入的运行成本和联盟值。不能为了分配结果好看改变物理调度。

## 9. 文件职责和接口交接

| 文件/目录 | 需要完成的工作 |
|---|---|
| `configs/cooperative.yaml` | 最终物理设定、共享价格、初值、无上限配置、三群组参数 |
| `core/config_validation.py` | `null` 边界、群组概率/窗口/容量/效率校验、明确错误信息 |
| `core/data_manager.py`、`core/tariffs.py`、`core/forecast.py` | 共享价格真实进入数据、观测和费用；共享/差异价格分支一致 |
| `core/grid_settlement.py` | 无限购电、有限外送，正确区分出售和弃电 |
| `envs/cooperative_energy_sharing.py` | 来源与用途清算、优先级、实际成交和回退 |
| `core/single_dispatch.py`、`core/joint_action_projection.py` | 本地优先、ESS 合法报价、EV `[L,U]` 映射、训练执行一致 |
| `envs/multi_microgrid_env.py` | 全流程集成、设备提交、EV 事件成本、终端关闭、信息/轨迹接口 |
| `components/industrial_mill.py`、`components/commercial_hvac.py` | 保留逐时服务，清除日末恢复驱动逻辑 |
| `components/ev_sessions.py` | 可复现会话生成、版本、统一群组 schema；禁止隐藏信息外泄 |
| `components/ev_charging.py` | 分群状态、上下界、分配、实际提交、一次性离站事件 |
| `core/observation.py`、`core/global_state.py` | 28 特征及掩码；归一化；Actor/Critic 输入一致 |
| `algorithms/matd3_dispatch/` | 当前插件兼容新 schema/语义，维护 checkpoint 检查 |
| `algorithms/matd3_hierarchical_transformer/` | 普通 T 输入分组适配，不再假定旧 EV 8 特征 |
| `optimization/common_constraints.py` | 来源—用途 MILP、无上限安全界、群组服务、日末规则 |
| `optimization/oracle_replay.py`、`evaluation/dr_reference.py` | 回放及规则参考适配 |
| `evaluation/coalition_evaluator.py` | 七联盟完整 DR、相同会话和设定 |
| `evaluation/service_reliability.py`、`evaluation/evaluate_matd3.py` | 离站事件服务评价、禁用终端约束不误判 |
| `utils/metrics_collector.py`、共享 summary/plotting | 指标口径、单位、缺失值、保存结果后绘图 |

接口原则：设备先生成请求/可行区间，清算后以实际功率 `commit`。EV 事件至少包含日期、群组、离站边界、需求、实际完成、缺额和成本；环境向指标模块传递提交结果，而不是让指标模块重新模拟设备。完整会话存入审计信息；未来隐藏字段不得被通用 flatten 操作混入状态。

观测与动作语义发生变化，即使原始动作维度仍为 2，旧 checkpoint 也不应无提示加载。当前插件需保存并检查 schema、投影语义版本及必要环境签名；语义不符报明确错误。不得为此修改永久参考 `algorithms/matd3/` 或 `configs/algorithms/matd3.yaml`。

## 10. 分阶段实施计划

### 阶段 A：接管与冻结基线

1. 阅读 `AGENTS.md` 和本文，保存工作区差异，区分已有半成品与新工作。
2. 审查第 12 节所有修改，确认此前没有完成声明可依赖。
3. 建立验收测试清单；旧配置兼容测试和新默认行为测试分开，不能用改断言来掩盖物理回归。

完成标准：清楚列出已存在逻辑、缺失逻辑及测试入口；永久 MATD3 无改动。

### 阶段 B：设备、价格和容量语义

先完成配置、`null` 全调用链、共享价格、ESS/MG1/MG2 初值和日末开关；再完成独立可测的 EV 会话、可行区间、实际提交和离站事件。先写物理边界测试，再改实现。

完成标准：环境可构造并运行整日；价格一致，所有观测有限；设备上下界和离站时间正确。

### 阶段 C：清算与动作投影

实现来源用途清算、负荷优先、ESS 本地优先、未成交回退；同步运行环境和训练投影。完成 28 特征及普通 T 输入适配、checkpoint 语义检查。

完成标准：小型手工算例能逐项核对功率、SOC、成本；两个当前插件都能前向、更新和保存/加载兼容模型。

### 阶段 D：评价、优化和持久化

更新参考策略、MILP、回放、七联盟 DR、服务指标和输出。明确 MILP 额外预知/分配自由度；保证指标只消费实际轨迹，绘图只消费已保存文件。

完成标准：同一场景的物理量和服务量可对账，七联盟估值与两种结算正常生成。

### 阶段 E：回归与端到端验收

跑完整测试和两插件短流程；验收通过后提交变更说明、测试日志、运行路径与剩余模型边界。正式长训练及结果晋升不属于本轮必需动作。

## 11. 必须覆盖的测试与验收

### 11.1 定向测试

| 类别 | 至少验证的情况 |
|---|---|
| 电价 | 三微网每小时购售价相同，仍随原数据变化，售/购比 0.50 |
| 购售电 | 无上限购电可处理 5000 kW；175 kW 合法剩余风光售出 100、弃电 75 |
| 来源限制 | ESS 报价 60，其他负荷缺口 20、ESS 充电需求 40：只能成交 20，回退 40 |
| 本地优先 | 本地缺口先占用 ESS；不出现本地购电服务负荷与 ESS 对外售负荷并存 |
| ESS 实际量 | 未成交不扣 SOC；充放互斥；电网夜充后的能量可在后续供 P2P 负荷 |
| 守恒 | 每步、每微网、全系统功率守恒，P2P 收发守恒，弃电不为负 |
| 日末 | 终端初末不同无恢复罚款/失败标记；MG1/MG2 逐时服务仍检查 |
| EV 随机性 | 同日同配置重复一致、跨算法一致、不受策略 RNG 顺序影响 |
| EV 隐私 | G3 到站前修改其实际需求/离站样本，不改变可见 Actor/Critic 数值 |
| EV 边界 | d−1 仍可充、d 不再充；最后实际充电后检查缺额；缺额成本一次 |
| EV 可行性 | 提前/延迟/随机充电；最低功率；U=L；外部削减后的真实剩余需求 |
| 不可行情形 | 放大需求或缩小窗口后明确违约，不能虚构完成或产生 NaN |
| 模型接口 | 两插件 schema 一致、前向和真实参数更新成功、旧 checkpoint 明确拒绝 |
| MILP | 无无限系数、DR 真正启用、同会话、禁止来源路径、有限数学界不截断可行解 |
| 指标 | 零风光分母、EV 成本不重复、弃电和外送分开、汇总按电量加权 |

### 11.2 回归与短流程命令

完整测试：

```powershell
python -m pytest -q
```

MATD3 可复用现有专属 smoke 配置（warmup=0、batch=16，能在短流程中实际更新）：

```powershell
python scripts/run_experiment.py --algorithm matd3 --config configs/cooperative.yaml --algorithm-config configs/smoke/matd3_dispatch.yaml --episodes 3 --test-episodes 2 --validation-interval 1 --validation-days 2 --device cpu --no-dashboard
```

普通 T 应由其自己的 YAML 派生专属 smoke 配置，保留网络和算法名，仅缩短训练/验证/测试、将 warmup 和 batch 调整为能实际更新。若创建 `configs/smoke/matd3_hierarchical_transformer.yaml`，运行：

```powershell
python scripts/run_experiment.py --algorithm matd3_hierarchical_transformer --config configs/cooperative.yaml --algorithm-config configs/smoke/matd3_hierarchical_transformer.yaml --episodes 3 --test-episodes 2 --validation-interval 1 --validation-days 2 --device cpu --no-dashboard
```

第二个命令依赖实施者先准备该 smoke 文件，不能假定它已存在。两条流程均不能加 `--no-milp` 或 `--no-validation` 来冒充完整验收。

### 11.3 最终验收清单

- 完整测试通过，提供实际通过数量、日志和命令。
- 两个插件各完成至少一个短流程，确认真正发生训练更新。
- 元数据确认实际插件和它自己的 YAML；CLI `matd3` 对应 `matd3_dispatch`。
- 正式测试加载 `best_model.pt`，不是最终模型或随机初始化模型。
- 完成七联盟 MILP、Equal/Shapley、汇总和保存后绘图。
- 每个运行输出 15 PNG 与 15 PDF；除非用户另行明确要求 PNG-only。
- 输出位于 `outputs/working_runs/<slug>/runs/<run_id>/`，各算法不混写。
- 不覆盖或删除 `outputs/releases/` 的研究结果，不自动晋升。
- `git diff -- algorithms/matd3 configs/algorithms/matd3.yaml` 无差异。
- 配置快照、场景生成器版本、schema/动作版本和 Git 状态可追踪。
- 交付说明准确区分独立日评价、在线控制与完美预知 MILP 的边界。

## 12. 本轮半成品与已知阻塞

### 12.1 已有修改清单

本轮开始前工作区干净，基于提交 `26c3f04`；本轮尚未提交。以下是停止实施时的清单，接手时应再次运行 `git status --short` 核实。

已修改的 11 个跟踪文件：

```text
algorithms/matd3_dispatch/algorithm.py
components/ev_charging.py
configs/cooperative.yaml
core/config_validation.py
core/grid_settlement.py
core/joint_action_projection.py
core/single_dispatch.py
envs/cooperative_energy_sharing.py
evaluation/coalition_evaluator.py
optimization/common_constraints.py
utils/metrics_collector.py
```

已有未跟踪代码/测试：

```text
components/ev_sessions.py
tests/test_dispatch_environment_v2.py
tests/test_ev_cohorts.py
tests/test_renewable_dispatch_environment.py
tests/test_renewable_service_metrics.py
```

另有早期实施计划 `docs/superpowers/plans/2026-09-26-renewable-dispatch.md` 和本交接文档。

### 12.2 已写入但未验证的内容

配置已部分切换至目标设定；外部结算和 P2P 类已开始支持可空上限；ESS 投影已部分排除其他 ESS 充电需求；联合动作投影已加入 EV 区间映射和 v2 标记；当前 MATD3 插件的 checkpoint 标记已部分更新。EV 会话/群组实现、MILP、指标模块有部分代码，但不可认为接口已经打通。

### 12.3 优先修复的断点

1. `envs/multi_microgrid_env.py` 仍有构造和 step 中直接 `float(import_limit_kw)`、`float(pair_capacity_kw)` 的调用。配置改成 `null` 后这些路径会失败。
2. EV 提交结果、离站事件和环境成本尚未完整接通；旧终端总开关可能仍错误关闭 EV 服务罚款。
3. `core/observation.py`、`core/global_state.py` 和普通 T 输入识别仍可能假定旧单车群特征，28 特征尚未全面接入。
4. MG1/HVAC 的日末恢复引导、终端失败标记尚未逐项清理。
5. 参考策略、服务可靠性、Oracle 回放仍存在旧统一离站时刻/旧功率映射假设。
6. MILP 仅部分修改，来源用途、本地优先和空上限完整性没有验证。
7. 指标新增字段依赖环境尚未提供的信息；不能只看 collector 代码认为报告已正确。

### 12.4 已有验证证据的准确范围

- **实施前基线**：`python -m pytest -q` 得到 159 passed、2 warnings，约 38.56 s。这不能证明当前修改通过。
- 新增环境目标测试在实现前跑过一次，4 项失败，用于暴露价格、空上限、ESS→ESS 及 EV 会话模块缺失；没有修改后全绿记录。
- 先前 EV 设计曾进行 2916 组算术轨迹检查，属于设计可行性推演，不是当前工程集成测试。
- 停止时没有修改后完整回归、端到端 smoke、训练结果或最终图表验收。
- 永久参考 `algorithms/matd3/` 和 `configs/algorithms/matd3.yaml` 未被本轮修改。

## 13. 可直接转交实施者的任务说明

> 请按本文完成共享环境修改，并先接管现有未验证的部分改动。采用二维 Actor 的 ESS/DR 动作、本地优先、统一已有购售电价、无限购电、每微网 100 kW 外送许可、来源受限的无额外容量 P2P，以及三群组 EV。取消 ESS/MG1/MG2 日末恢复，但保留逐时物理服务与 EV 离站要求。同步环境、动作投影、观测、当前两插件、MILP、参考策略和评价口径。不要修改永久 MATD3 参考实现，不要把部分代码当成已完成。以第 11 节的定向测试、完整回归和两插件端到端短流程作为交付标准，并报告所有未通过项和 MILP 额外信息/策略自由度。
