# Dueling 的 V/A 数量级核验

核验日期：2026-10-08。结论：**优势项相对状态基线小的现象成立，但“被大 V 当成噪声抹平”尚未成立。已有证据更支持动作收益差的估计误差盖过真实小收益，而不是优势项普遍趋零。**

本次不修改算法、配置、环境、奖励或原始结果，不进行学习更新。复用前两次诊断冻结的第 1900 回合 Dueling 检查点，SHA256 为 `b2e53e4f846189ae482210325d3219243f9ac7b1a57901abae8b25677a8c4f11`。55 个测试日、每设备 1320 小时；同一策略和种子重放。训练历史现已记录至 5000 回合，但下面固定策略回放的数字均来自第 1900 回合模型。

## 1. 优势项确实比 V 小

以下是在线 Q1 在策略轨迹上的分解，优势项指完整 9 维联合有效动作相对于零联合有效动作的优势，不是单独一个 DR 的贡献。

| Critic | 平均绝对 V | 平均绝对优势项 | 两个均值的比值 | std(A)/std(Q) |
|---|---:|---:|---:|---:|
| 磨机 mg1 | 4.54946 | 0.17655 | 3.881% | 4.057% |
| HVAC mg2 | 4.71689 | 0.18116 | 3.841% | 3.909% |
| EV mg3 | 4.65057 | 0.16304 | 3.506% | 3.660% |

Q2 的两个均值之比约为 3.39%–4.16%。V 主要解释跨状态的 Q 波动，这个事实并不等于动作优势学得不充分：一天剩余整体成本远大于一个小时微调带来的成本差，本来也可能产生这种比例。

## 2. 同状态动作差值不是普遍被压小

沿用前两次已保存的反事实收益，仅重算网络分解。每类设备 48 个分层状态，候选功率经物理投影；±1 kW 比较只计实际执行功率差，分别有 50、95、48 次。

| DR | 真实收益差绝对值中位数 | Q1 预测优势差绝对值中位数 | 预测误差绝对值中位数 | 预测差/真实差两个中位数之比 |
|---|---:|---:|---:|---:|
| 磨机 | 0.001318 | 0.004029 | 0.003640 | 3.06 |
| HVAC | 0.001237 | 0.002960 | 0.003359 | 2.39 |
| EV | 0.000262 | 0.004709 | 0.004975 | 17.97 |

这些数字的单位都是累计团队奖励。比值是两个中位数之比，不是逐比较倍率的中位数，也不是信噪比。分别只有 28.0%、42.1%、14.6% 的局部比较预测幅度小于真实幅度；不存在普遍低估动作幅度的证据。

在真实收益差绝对值超过 0.001 的比较中，Q1 优势差判断反向分别为 6/26、16/51、8/15；其中没有一次 Q1 的预测差绝对值小于 1e-5。两个 Critic 都有方向错误，不能仅用“优势变成零”解释。

局部比较上，Q1 预测误差均方甚至高于恒预测零收益差的误差均方。这里只是诊断基准，不是建议把优势清零；它说明这些动作差预测尚缺乏稳定的校准。误差还包含确定性回放目标和 TD3 平滑目标的差异，不能全部归因于训练随机噪声。

## 3. 大 V 不会直接压制 Actor 动作梯度

实际代码是：

`Q(s,a) = V(s) + f(s,a) - f(s,0)`。

因此 `Q(s,a2)-Q(s,a1) = f(s,a2)-f(s,a1)`，且 `dQ/da = dA/da`。V 和零动作参考项在动作比较时抵消，V 没有动作输入。这里的 V 是零**有效联合动作**处的网络基线，未必是物理可行动作，也不是按策略平均的状态价值。参考点的选择会改变 V/A 的数值分配，不能直接把绝对值比例当成设备贡献率。

3960 个小时/设备记录上，自动求导的 `dQ/da-dA/da` 最大绝对差为 **0**。所有 1232 个候选记录中，重新计算 Q 差与优势差的最大差为 **4.77e-6**；重复同状态 V 的最大浮点差为 **5.72e-6**。这些舍入误差比本次主要动作收益和预测误差小，不能解释已观察到的明显反向判断。

在线 Q1 对本设备有效 DR 动作的梯度 RMS 分别为 0.1706、0.2053、0.5841。优势动作通道并未整体消失。有效动作坐标梯度不等于 Actor 参数梯度，后者还受动作投影、tanh 饱和以及不同设备归一化尺度影响。

## 4. 更值得关注的是训练的差值辨识能力

实际运行通过 `algorithms/diagnostic_sampling.py` 安装的共享更新，Critic 损失只有两个 Q 的普通 TD MSE：`(V+A-y)^2`，没有为 DR 优势差单独设置目标、相对误差权重或排序监督。对一个样本的输出层，V 和中心化 A 的损失偏导均为 `2*(Q-y)`；普通 MSE 不会仅因为 A 数值小而给它更小的输出层权重。参数梯度、样本覆盖和共享特征学习仍可能不同。

当前 A 使用 V 的上下文但默认 detach，A 的误差不会通过该上下文反向塑造 V 的 Transformer。A 因此要依赖主要由总体 Q 损失训练的预测特征。V 容易拟合跨状态的大变化，单一采样动作的 TD 监督未必足以辨识同状态的小动作差；这些是**可检验的机制假设**，本次没有训练消融或保存的 replay/梯度轨迹来确立原因。

训练历史也没有显示 A 整体塌缩到零：第 1600–1900 回合记录的优势平均绝对值中位数为 0.207–0.225；第 4700–5000 回合为 0.169–0.181。后期动作优势仍存在。EV 后期记录的 DR 原始动作饱和率中位数为 99.22%，提示还需区分 Critic 动作方向误判与 Actor 的 tanh 饱和。

更有针对性的改进验证应优先检查优势差/动作排序监督是否改善真实收益排序；仅给 A 乘常数会同时放大正确和错误方向，不能自行纠正当前已观察到的反向排序。分支归一化、不同学习率或容量变化需要分别做隔离消融，不能由 V/A 比值直接推出有效性。

## 限制与证据

- 这是中期模型的固定回放，不代表最终检查点的反事实表现。末期训练历史是其他时刻模型的诊断记录，不能与该检查点混为一谈。
- 动作样本为分层选取，误判比例不能外推总体；轨迹均值也受到策略动作分布影响。
- 真值是改变当前一次 DR、随后用固定参数在线策略运行到日末的收益。TD3 训练使用平滑目标，两者目标有差异。
- V/A 比例取决于参考动作；本实现的零参考不是 HVAC raw=0、EV raw=0、磨机 raw=0 的统一物理含义。
- 没有重训，没有证明优势误差的首要成因，也没有证明增加 A 权重能改善策略。

可复查文件：`audit.py`、`source_manifest.json`、`audit_summary.json`、`baseline_decomposition.csv`、`candidate_decomposition.csv`、`training_diagnostics.csv`。脚本检查来源哈希、前次 Q 差复现、分解恒等式和梯度恒等式。

理论参考：[Dueling 原论文](https://proceedings.mlr.press/v48/wangf16.pdf)。原论文讨论状态价值与动作优势的分解及聚合；本仓库的零参考中心化与原论文的动作均值中心化不同，不能直接移用其 V 的语义。
